{
  "name": "BMS-3001",
  "description": "H1 burner management sequence",
  "engineering": {
    "source": "AzeoPlantSimulator_OPCUA_TagList.xlsx",
    "source_sheet": "Control_Modules",
    "unit": "U300",
    "workbook_block_type": "SFC",
    "design_default_mode": "AUTO",
    "strategy_demonstrated": "Procedure automation: purge, pilot, prove, main, release",
    "pv_source_text": "Multiple",
    "final_element_text": "XY-3010 and XY-3011",
    "mapped_input_tags": [],
    "unavailable_input_tags": [],
    "mapped_output_tags": [
      "XY-3010",
      "XY-3011"
    ],
    "unavailable_output_tags": [],
    "supervisory_targets": [],
    "esd_effects": [
      "E09"
    ],
    "alarms": [],
    "implementation_state": "COMMISSIONED"
  },
  "blocks": [
    {
      "id": "b001",
      "block_type": "DI",
      "instance_name": "BS-3001",
      "x": 0.0,
      "y": 0.0,
      "config": {
        "tag": "BS-3001",
        "mode": "AUTO",
        "normal_mode": "AUTO"
      }
    },
    {
      "id": "b002",
      "block_type": "DI",
      "instance_name": "XS-ID301-RUN",
      "x": 0.0,
      "y": 100.0,
      "config": {
        "tag": "XS-ID301-RUN",
        "mode": "AUTO",
        "normal_mode": "AUTO"
      }
    },
    {
      "id": "b003",
      "block_type": "BURNER_SEQ",
      "instance_name": "BMS-3001",
      "x": 380.0,
      "y": 50.0,
      "config": {
        "purge_time": 60.0,
        "ignition_trial": 10.0,
        "stabilize_time": 15.0,
        "post_purge_time": 30.0,
        "shutdown_delay": 2.0,
        "description": "H1 burner management sequence"
      }
    },
    {
      "id": "b004",
      "block_type": "DI",
      "instance_name": "HS-9002",
      "x": 0.0,
      "y": 460.0,
      "config": {
        "tag": "HS-9002",
        "mode": "AUTO",
        "normal_mode": "AUTO"
      }
    },
    {
      "id": "b005",
      "block_type": "DI",
      "instance_name": "HS-9001",
      "x": 0.0,
      "y": 540.0,
      "config": {
        "tag": "HS-9001",
        "mode": "AUTO",
        "normal_mode": "AUTO"
      }
    },
    {
      "id": "b006",
      "block_type": "DI",
      "instance_name": "GD-9001",
      "x": 0.0,
      "y": 620.0,
      "config": {
        "tag": "GD-9001",
        "mode": "AUTO",
        "normal_mode": "AUTO"
      }
    },
    {
      "id": "b007",
      "block_type": "DI",
      "instance_name": "FD-9001",
      "x": 0.0,
      "y": 700.0,
      "config": {
        "tag": "FD-9001",
        "mode": "AUTO",
        "normal_mode": "AUTO"
      }
    },
    {
      "id": "b008",
      "block_type": "DI",
      "instance_name": "PSLL-0101",
      "x": 0.0,
      "y": 780.0,
      "config": {
        "tag": "PSLL-0101",
        "mode": "AUTO",
        "normal_mode": "AUTO"
      }
    },
    {
      "id": "b009",
      "block_type": "DI",
      "instance_name": "LSLL-1001",
      "x": 0.0,
      "y": 860.0,
      "config": {
        "tag": "LSLL-1001",
        "mode": "AUTO",
        "normal_mode": "AUTO"
      }
    },
    {
      "id": "b010",
      "block_type": "DI",
      "instance_name": "PSLL-3001",
      "x": 0.0,
      "y": 940.0,
      "config": {
        "tag": "PSLL-3001",
        "mode": "AUTO",
        "normal_mode": "AUTO"
      }
    },
    {
      "id": "b011",
      "block_type": "NOT",
      "instance_name": "BS-3001_FLAME_FAIL",
      "x": 210.0,
      "y": 1020.0,
      "config": {}
    },
    {
      "id": "b012",
      "block_type": "AI",
      "instance_name": "TT-3005",
      "x": 0.0,
      "y": 1100.0,
      "config": {
        "tag": "TT-3005",
        "label": "H1 pass 1 tube skin temperature",
        "scale_lo": 0.0,
        "scale_hi": 750.0,
        "XD_SCALE_LO": 0.0,
        "XD_SCALE_HI": 750.0,
        "eng_units": "degC",
        "L_TYPE": "DIRECT",
        "mode": "AUTO",
        "normal_mode": "AUTO"
      }
    },
    {
      "id": "b013",
      "block_type": "CONSTANT",
      "instance_name": "TT-3005_TRIP_LIMIT",
      "x": 210.0,
      "y": 1150.0,
      "config": {
        "value": 640.0,
        "label": "TT-3005 trip limit"
      }
    },
    {
      "id": "b014",
      "block_type": "COMPARATOR",
      "instance_name": "TT-3005_TRIP",
      "x": 420.0,
      "y": 1100.0,
      "config": {
        "OP": "GT",
        "HYST": 1.0
      }
    },
    {
      "id": "b015",
      "block_type": "DI",
      "instance_name": "TSHH-4001",
      "x": 0.0,
      "y": 1180.0,
      "config": {
        "tag": "TSHH-4001",
        "mode": "AUTO",
        "normal_mode": "AUTO"
      }
    },
    {
      "id": "b016",
      "block_type": "OR",
      "instance_name": "ESD_CAUSES",
      "x": 650.0,
      "y": 460.0,
      "config": {
        "NOF_INPUTS": 10
      }
    },
    {
      "id": "b017",
      "block_type": "DO",
      "instance_name": "XY-3010",
      "x": 760.0,
      "y": 50.0,
      "config": {
        "tag": "XY-3010",
        "mode": "MAN",
        "normal_mode": "CAS"
      }
    },
    {
      "id": "b018",
      "block_type": "DO",
      "instance_name": "XY-3011",
      "x": 760.0,
      "y": 160.0,
      "config": {
        "tag": "XY-3011",
        "mode": "MAN",
        "normal_mode": "CAS"
      }
    }
  ],
  "wires": [
    {
      "id": "w001",
      "src_block_id": "b002",
      "src_terminal": "OUT",
      "dst_block_id": "b003",
      "dst_terminal": "DRAFT_OK"
    },
    {
      "id": "w002",
      "src_block_id": "b001",
      "src_terminal": "OUT",
      "dst_block_id": "b003",
      "dst_terminal": "MAIN_FLAME"
    },
    {
      "id": "w003",
      "src_block_id": "b001",
      "src_terminal": "OUT",
      "dst_block_id": "b003",
      "dst_terminal": "PILOT_FLAME"
    },
    {
      "id": "w004",
      "src_block_id": "b001",
      "src_terminal": "OUT",
      "dst_block_id": "b011",
      "dst_terminal": "IN_D"
    },
    {
      "id": "w005",
      "src_block_id": "b012",
      "src_terminal": "OUT",
      "dst_block_id": "b014",
      "dst_terminal": "IN1"
    },
    {
      "id": "w006",
      "src_block_id": "b013",
      "src_terminal": "OUT",
      "dst_block_id": "b014",
      "dst_terminal": "IN2"
    },
    {
      "id": "w007",
      "src_block_id": "b004",
      "src_terminal": "OUT",
      "dst_block_id": "b016",
      "dst_terminal": "IN_D1"
    },
    {
      "id": "w008",
      "src_block_id": "b005",
      "src_terminal": "OUT",
      "dst_block_id": "b016",
      "dst_terminal": "IN_D2"
    },
    {
      "id": "w009",
      "src_block_id": "b006",
      "src_terminal": "OUT",
      "dst_block_id": "b016",
      "dst_terminal": "IN_D3"
    },
    {
      "id": "w010",
      "src_block_id": "b007",
      "src_terminal": "OUT",
      "dst_block_id": "b016",
      "dst_terminal": "IN_D4"
    },
    {
      "id": "w011",
      "src_block_id": "b008",
      "src_terminal": "OUT",
      "dst_block_id": "b016",
      "dst_terminal": "IN_D5"
    },
    {
      "id": "w012",
      "src_block_id": "b009",
      "src_terminal": "OUT",
      "dst_block_id": "b016",
      "dst_terminal": "IN_D6"
    },
    {
      "id": "w013",
      "src_block_id": "b010",
      "src_terminal": "OUT",
      "dst_block_id": "b016",
      "dst_terminal": "IN_D7"
    },
    {
      "id": "w014",
      "src_block_id": "b011",
      "src_terminal": "OUT_D",
      "dst_block_id": "b016",
      "dst_terminal": "IN_D8"
    },
    {
      "id": "w015",
      "src_block_id": "b014",
      "src_terminal": "OUT",
      "dst_block_id": "b016",
      "dst_terminal": "IN_D9"
    },
    {
      "id": "w016",
      "src_block_id": "b015",
      "src_terminal": "OUT",
      "dst_block_id": "b016",
      "dst_terminal": "IN_D10"
    },
    {
      "id": "w017",
      "src_block_id": "b016",
      "src_terminal": "OUT_D",
      "dst_block_id": "b003",
      "dst_terminal": "TRIP"
    },
    {
      "id": "w018",
      "src_block_id": "b003",
      "src_terminal": "IGNITER_CMD",
      "dst_block_id": "b017",
      "dst_terminal": "CAS_IN_D"
    },
    {
      "id": "w019",
      "src_block_id": "b003",
      "src_terminal": "BLOWER_CMD",
      "dst_block_id": "b018",
      "dst_terminal": "CAS_IN_D"
    }
  ],
  "comments": []
}
